<!DOCTYPE html>
<html lang="en">

<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">

  <title>Refrigerated Air Dryers (20–500 CFM) | Sky Cool System Ahmedabad</title>
  <meta name="description"
    content="Technical specifications, models SC-S20 to SC-S500, copper heat exchanger design, and correction factors for Sky Cool Refrigerated Air Dryers manufactured in Ahmedabad.">
  <meta name="keywords"
    content="refrigerated air dryer, compressed air dryer, air dryer manufacturer ahmedabad, air dryer specification, SC-S100, SC-S200, air dryer correction factor, copper coil air dryer">
  <link rel="canonical" href="https://skycoolsystem.com/refrigerated-air-dryer">

  <meta property="og:type" content="product">
  <meta property="og:url" content="https://skycoolsystem.com/refrigerated-air-dryer">
  <meta property="og:title" content="Refrigerated Air Dryers (20 to 500 CFM) | Sky Cool System">
  <meta property="og:description"
    content="Manufacturer of non-corrosive copper heat exchanger refrigerated air dryers in Ahmedabad, Gujarat.">
  <meta property="og:image" content="/assets/images/real-product-air-dryer.png">

  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Refrigerated Air Dryers | Sky Cool System">
  <meta name="twitter:description"
    content="Complete specifications from SC-S20 to SC-S500. Non-cyclic, digital auto-drain, copper tube-in-tube.">
  <meta name="twitter:image" content="/assets/images/real-product-air-dryer.png">

  <link rel="icon" type="image/png" href="assets/images/sky-cool-logo.png">
  <link rel="shortcut icon" type="image/png" href="assets/images/sky-cool-logo.png">
  <link rel="apple-touch-icon" href="assets/images/sky-cool-logo.png">
  <link rel="stylesheet" href="assets/css/style.css">

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Product",
    "name": "Sky Cool Refrigerated Air Dryer",
    "image": "https://skycoolsystem.com/assets/images/real-product-air-dryer.png",
    "description": "Industrial non-cyclic refrigerated air dryer with copper heat exchanger, PUF insulation, and electronic timer auto drain valve. Capacity 20 to 500 CFM.",
    "brand": {
      "@type": "Brand",
      "name": "Sky Cool"
    },
    "manufacturer": {
      "@type": "Organization",
      "name": "Sky Cool System",
      "address": {
        "@type": "PostalAddress",
        "streetAddress": "89 Rashmi Growth Hub-2, OPP. Vishala 111, S.P. Ring Road, Odhav",
        "addressLocality": "Ahmedabad",
        "addressRegion": "Gujarat",
        "postalCode": "382418",
        "addressCountry": "IN"
      }
    },
    "model": "SC-S Series (SC-S20 to SC-S500)"
  }
  </script>
</head>

<body>

  <!-- Topbar -->
  <aside class="topbar" aria-label="Quick Contact and Certification">
    <div class="container">
      <div class="topbar-wrapper">
        <div class="topbar-left">
          <span class="topbar-badge">Industrial Cooling Solutions</span>
          <a href="tel:+919033375597" class="topbar-item">
            <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
              <path
                d="M22 16.92v3a2 2 0 0 1-2.18 2 19.79 19.79 0 0 1-8.63-3.07 19.5 19.5 0 0 1-6-6 19.79 19.79 0 0 1-3.07-8.67A2 2 0 0 1 4.11 2h3a2 2 0 0 1 2 1.72 12.84 12.84 0 0 0 .7 2.81 2 2 0 0 1-.45 2.11L8.09 9.91a16 16 0 0 0 6 6l1.27-1.27a2 2 0 0 1 2.11-.45 12.84 12.84 0 0 0 2.81.7A2 2 0 0 1 22 16.92z">
              </path>
            </svg>
            +91 90333 75597
          </a>
          <a href="mailto:skycoolsystem2015@gmail.com" class="topbar-item">
            <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
              <path d="M4 4h16c1.1 0 2 .9 2 2v12c0 1.1-.9 2-2 2H4c-1.1 0-2-.9-2-2V6c0-1.1.9-2 2-2z"></path>
              <polyline points="22,6 12,13 2,6"></polyline>
            </svg>
            skycoolsystem2015@gmail.com
          </a>
        </div>
        <div class="topbar-right">
          <span class="topbar-item">📍 Odhav, Ahmedabad, Gujarat</span>
          <a href="/download-brochure" class="topbar-item" style="color:#38bdf8; font-weight:600;">📥 Download
            Catalog</a>
        </div>
      </div>
    </div>
  </aside>

  <!-- Navbar -->
  <header class="navbar" role="banner">
    <div class="container">
      <div class="nav-wrapper">
        <a href="/" class="brand-logo" aria-label="Sky Cool System Home">
          <img src="assets/images/sky-cool-logo.png" alt="Sky Cool System Logo" width="52" height="52">
          <div class="brand-text">
            <span class="brand-name">SKY COOL</span>
            <span class="brand-tagline">Manufacturing All Cooling Solutions</span>
          </div>
        </a>

        <nav class="nav-links" role="navigation" aria-label="Primary Navigation">
          <a href="/" class="nav-link">Home</a>
          <a href="/about" class="nav-link">About Us</a>

          <div class="dropdown">
            <a href="/products" class="nav-link active">
              Products
              <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
                <polyline points="6 9 12 15 18 9"></polyline>
              </svg>
            </a>
            <div class="dropdown-menu">
              <a href="/refrigerated-air-dryer" class="dropdown-item"
                style="background-color:var(--primary-50); color:var(--primary-600);">
                <div>
                  <strong>Refrigerated Air Dryers</strong>
                  <span class="dropdown-item-desc">20 to 200 CFM (SC-S20 to SC-S200)</span>
                </div>
              </a>
              <a href="/industrial-water-chiller" class="dropdown-item">
                <div>
                  <strong>Industrial Water Chillers</strong>
                  <span class="dropdown-item-desc">1 & 2 Ton Heavy-Duty Process Cooling</span>
                </div>
              </a>
              <a href="/industrial-water-cooler" class="dropdown-item">
                <div>
                  <strong>Industrial Water Coolers</strong>
                  <span class="dropdown-item-desc">20 to 100 Liter Stainless Steel Units</span>
                </div>
              </a>
            </div>
          </div>

          <a href="/sizing-calculator" class="nav-link">Sizing Tool</a>
          <a href="/industries" class="nav-link">Industries</a>
          <a href="/download-brochure" class="nav-link">Brochure</a>
          <a href="/contact" class="nav-link">Contact</a>
        </nav>

        <div class="nav-actions">
          <button type="button" class="btn btn-primary btn-sm" data-open-quote-modal
            data-product-name="Refrigerated Air Dryer">
            Get Quote
          </button>
          <button class="mobile-toggle" aria-label="Toggle navigation menu">
            <svg width="26" height="26" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
              <line x1="3" y1="12" x2="21" y2="12"></line>
              <line x1="3" y1="6" x2="21" y2="6"></line>
              <line x1="3" y1="18" x2="21" y2="18"></line>
            </svg>
          </button>
        </div>
      </div>
    </div>
  </header>

  <main>
    <!-- Product Header Hero -->
    <section class="section-padding-sm bg-gradient-dark">
      <div class="container">
        <div style="display:grid; grid-template-columns:1.2fr 0.8fr; gap:3rem; align-items:center;">
          <div>
            <span class="badge badge-dark">Industrial Air Treatment</span>
            <h1 class="section-title" style="color:var(--white); margin-bottom:1rem;">Refrigerated Air Dryers</h1>
            <p class="section-subtitle" style="color:var(--neutral-300); margin-bottom:2rem;">
              Non-cyclic industrial refrigerated compressed air dryers with 100% non-corrosive copper heat exchangers,
              built-in centrifugal moisture separation, and digital auto-drain controls.
            </p>
            <div style="display:flex; gap:1rem; flex-wrap:wrap;">
              <button type="button" class="btn btn-primary btn-lg" data-open-quote-modal
                data-product-name="Refrigerated Air Dryer">
                Request Model Quotation
              </button>
              <a href="assets/docs/Sky-Cool-System-Catalog.pdf" download class="btn btn-outline-white btn-lg">
                Download Spec PDF
              </a>
            </div>
          </div>

          <div style="text-align:center;">
            <div class="hero-image-card" style="padding:1.5rem; background:rgba(255,255,255,0.05);">
              <img src="assets/images/real-product-air-dryer.png"
                alt="Sky Cool Industrial Refrigerated Compressed Air Dryer ADC-R 20" style="max-height:380px;">
            </div>
          </div>
        </div>
      </div>
    </section>

    <!-- Key Engineering Features -->
    <section class="section-padding">
      <div class="container">
        <div class="section-header">
          <span class="badge badge-primary">Design Features</span>
          <h2 class="section-title">Why Sky Cool Air Dryers Outperform</h2>
          <p class="section-subtitle">Precision engineering built into every unit at our Ahmedabad manufacturing works.
          </p>
        </div>

        <div class="features-grid">
          <div class="feature-box">
            <div class="feature-box-icon">🌀</div>
            <h3 class="feature-box-title">Copper "Tube & Tube" & "Shell & Tube" Core</h3>
            <p class="feature-box-text">
              100% non-corrosive copper heat exchanger designed for minimal pressure drop and maximum thermal transfer
              with an in-built centrifugal moisture separator having a dedicated dead zone to prevent condensate
              carryover.
            </p>
          </div>

          <div class="feature-box">
            <div class="feature-box-icon">🛡️</div>
            <h3 class="feature-box-title">PUF Insulated Exchanger</h3>
            <p class="feature-box-text">
              High-density injected Polyurethane Foam (PUF) insulation around the heat exchanger assembly stops cold
              loss and prevents external sweating.
            </p>
          </div>

          <div class="feature-box">
            <div class="feature-box-icon">⏱️</div>
            <h3 class="feature-box-title">Electronic Digital Auto Drain Valve</h3>
            <p class="feature-box-text">
              Equipped with fully adjustable interval and discharge time digital timer auto drain valves to purge
              accumulated condensate reliably.
            </p>
          </div>

          <div class="feature-box">
            <div class="feature-box-icon">🔄</div>
            <h3 class="feature-box-title">Non-Cyclic Hot Gas Bypass Solenoid</h3>
            <p class="feature-box-text">
              Maintains stable evaporating temperature and prevents evaporator freezing under variable air demand loads
              and seasonal changes.
            </p>
          </div>

          <div class="feature-box">
            <div class="feature-box-icon">⚙️</div>
            <h3 class="feature-box-title">Standardized Global Components</h3>
            <p class="feature-box-text">
              Uses universally serviceable hermetic/scroll compressors, high-efficiency condenser fan motors, filters,
              and expansion valves.
            </p>
          </div>

          <div class="feature-box">
            <div class="feature-box-icon">🌱</div>
            <h3 class="feature-box-title">Ozone-Friendly Refrigerants</h3>
            <p class="feature-box-text">
              Charged with zero ozone-depleting refrigerants including R134a, R22, R410A, and R407C ensuring
              environmental compliance.
            </p>
          </div>
        </div>
      </div>
    </section>

    <!-- Complete Technical Specifications Table -->
    <section class="section-padding bg-slate" id="specifications">
      <div class="container">
        <div class="section-header">
          <span class="badge badge-primary">Catalog Technical Data</span>
          <h2 class="section-title">Technical Specifications (SC-S Series)</h2>
          <p class="section-subtitle">Extracted from official Sky Cool System engineering catalog.</p>
        </div>

        <div class="table-responsive">
          <table class="spec-table">
            <thead>
              <tr>
                <th>Model</th>
                <th>Air Flow (CFM)</th>
                <th>Power (kW)</th>
                <th>Power Supply (V/Ph 50Hz)</th>
                <th>Length (mm)</th>
                <th>Width (mm)</th>
                <th>Height (mm)</th>
                <th>Approx Weight (kg)</th>
                <th>Air Connection (BSP)</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td class="model-code">SC-S20</td>
                <td>20</td>
                <td>0.6</td>
                <td>1 Phase</td>
                <td>400</td>
                <td>400</td>
                <td>700</td>
                <td>38</td>
                <td>1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S40</td>
                <td>40</td>
                <td>0.6</td>
                <td>1 Phase</td>
                <td>400</td>
                <td>400</td>
                <td>700</td>
                <td>40</td>
                <td>1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S60</td>
                <td>60</td>
                <td>0.8</td>
                <td>1 Phase</td>
                <td>440</td>
                <td>440</td>
                <td>700</td>
                <td>43</td>
                <td>1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S80</td>
                <td>80</td>
                <td>0.9</td>
                <td>1 Phase</td>
                <td>440</td>
                <td>440</td>
                <td>700</td>
                <td>50</td>
                <td>1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S100</td>
                <td>100</td>
                <td>1.3</td>
                <td>1 Phase</td>
                <td>530</td>
                <td>600</td>
                <td>880</td>
                <td>60</td>
                <td>1"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S125</td>
                <td>125</td>
                <td>1.3</td>
                <td>1 Phase</td>
                <td>530</td>
                <td>600</td>
                <td>880</td>
                <td>80</td>
                <td>1"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S150</td>
                <td>150</td>
                <td>1.4</td>
                <td>1 Phase</td>
                <td>530</td>
                <td>600</td>
                <td>880</td>
                <td>80</td>
                <td>1 1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S200</td>
                <td>200</td>
                <td>1.5</td>
                <td>1 Phase</td>
                <td>700</td>
                <td>700</td>
                <td>1100</td>
                <td>100</td>
                <td>1 1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S250</td>
                <td>250</td>
                <td>2.0</td>
                <td>3 Phase</td>
                <td>700</td>
                <td>700</td>
                <td>1100</td>
                <td>100</td>
                <td>1 1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S300</td>
                <td>300</td>
                <td>2.0</td>
                <td>3 Phase</td>
                <td>700</td>
                <td>700</td>
                <td>1100</td>
                <td>100</td>
                <td>1 1/2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S350</td>
                <td>350</td>
                <td>3.0</td>
                <td>3 Phase</td>
                <td>800</td>
                <td>800</td>
                <td>1300</td>
                <td>120</td>
                <td>2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S400</td>
                <td>400</td>
                <td>3.0</td>
                <td>3 Phase</td>
                <td>800</td>
                <td>800</td>
                <td>1300</td>
                <td>120</td>
                <td>2"</td>
              </tr>
              <tr>
                <td class="model-code">SC-S500</td>
                <td>500</td>
                <td>3.0</td>
                <td>3 Phase</td>
                <td>800</td>
                <td>800</td>
                <td>1300</td>
                <td>120</td>
                <td>2"</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div style="text-align:center;">
          <button type="button" class="btn btn-primary" data-open-quote-modal
            data-product-name="Refrigerated Air Dryer SC-S Series">
            Get Pricing For Your Model
          </button>
        </div>
      </div>
    </section>

    <!-- Correction Factor Charts & Engineering Sizing -->
    <section class="section-padding">
      <div class="container">
        <div class="section-header">
          <span class="badge badge-primary">Engineering Sizing Factors</span>
          <h2 class="section-title">Correction Factors (L1, L2, L3, L4)</h2>
          <p class="section-subtitle">
            Calculate accurate dryer sizing when site operating parameters differ from ideal conditions (45°C Inlet,
            40°C Ambient, 7 bar g, +3°C Dew Point).
          </p>
        </div>

        <div class="cf-grid">
          <!-- L1 Inlet Air Temp -->
          <div class="cf-card">
            <h3 class="cf-card-title">🌡️ Inlet Air Temperature (L1)</h3>
            <div class="table-responsive" style="margin:0;">
              <table class="spec-table">
                <thead>
                  <tr>
                    <th>Inlet Temp (°C)</th>
                    <td>30°C</td>
                    <td>35°C</td>
                    <td>40°C</td>
                    <th style="background:#0284c7; color:#fff;">45°C (Ideal)</th>
                    <td>50°C</td>
                    <td>55°C</td>
                    <td>60°C</td>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <th>Correction Factor L1</th>
                    <td>1.61</td>
                    <td>1.38</td>
                    <td>1.22</td>
                    <td><strong>1.00</strong></td>
                    <td>0.76</td>
                    <td>0.60</td>
                    <td>0.49</td>
                  </tr>
                </tbody>
              </table>
            </div>
          </div>

          <!-- L2 Ambient Temp -->
          <div class="cf-card">
            <h3 class="cf-card-title">☀️ Ambient Temperature (L2)</h3>
            <div class="table-responsive" style="margin:0;">
              <table class="spec-table">
                <thead>
                  <tr>
                    <th>Ambient Temp (°C)</th>
                    <td>25°C</td>
                    <td>30°C</td>
                    <td>35°C</td>
                    <th style="background:#0284c7; color:#fff;">40°C (Ideal)</th>
                    <td>45°C</td>
                    <td>50°C</td>
                    <td>55°C</td>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <th>Correction Factor L2</th>
                    <td>1.21</td>
                    <td>1.14</td>
                    <td>1.07</td>
                    <td><strong>1.00</strong></td>
                    <td>0.93</td>
                    <td>0.85</td>
                    <td>0.74</td>
                  </tr>
                </tbody>
              </table>
            </div>
          </div>

          <!-- L3 Inlet Air Pressure -->
          <div class="cf-card">
            <h3 class="cf-card-title">💨 Inlet Air Pressure (L3)</h3>
            <div class="table-responsive" style="margin:0;">
              <table class="spec-table">
                <thead>
                  <tr>
                    <th>Pressure (bar g)</th>
                    <td>3</td>
                    <td>4</td>
                    <td>5</td>
                    <td>6</td>
                    <th style="background:#0284c7; color:#fff;">7 (Ideal)</th>
                    <td>8</td>
                    <td>10</td>
                    <td>12</td>
                    <td>14</td>
                    <td>16</td>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <th>Factor L3</th>
                    <td>0.54</td>
                    <td>0.66</td>
                    <td>0.76</td>
                    <td>0.87</td>
                    <td><strong>1.00</strong></td>
                    <td>1.02</td>
                    <td>1.26</td>
                    <td>1.38</td>
                    <td>1.51</td>
                    <td>1.65</td>
                  </tr>
                </tbody>
              </table>
            </div>
          </div>

          <!-- L4 Pressure Dew Point -->
          <div class="cf-card">
            <h3 class="cf-card-title">💧 Pressure Dew Point (L4)</h3>
            <div class="table-responsive" style="margin:0;">
              <table class="spec-table">
                <thead>
                  <tr>
                    <th>Dew Point (°C)</th>
                    <th style="background:#0284c7; color:#fff;">+3°C (Standard)</th>
                    <td>+5°C</td>
                    <td>+7°C</td>
                    <td>+10°C</td>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <th>Conversion Factor L4</th>
                    <td><strong>1.00</strong></td>
                    <td>1.14</td>
                    <td>1.24</td>
                    <td>1.39</td>
                  </tr>
                </tbody>
              </table>
            </div>
          </div>
        </div>

        <div class="text-center" style="margin-top:2.5rem;">
          <a href="/sizing-calculator" class="btn btn-navy btn-lg">Use Interactive Sizing Calculator →</a>
        </div>
      </div>
    </section>

    <!-- Real Equipment & Manufacturing Bay Showcase -->
    <section class="section-padding bg-slate">
      <div class="container">
        <div class="section-header text-center">
          <span class="badge badge-primary">Workshop & Production</span>
          <h2 class="section-title">Genuine Manufacturing & Testing</h2>
          <p class="section-subtitle">Real equipment photographs from our Ahmedabad production bays.</p>
        </div>

        <div style="display:grid; grid-template-columns:repeat(auto-fit, minmax(280px, 1fr)); gap:1.75rem; margin-top:2rem;">
          <div style="background:var(--white); border-radius:var(--radius-md); overflow:hidden; border:1px solid var(--neutral-200); box-shadow:var(--shadow-sm);">
            <div style="height:240px; background:#f0f8ff; display:flex; align-items:center; justify-content:center; padding:1rem;">
              <img src="assets/images/real-product-commercial-dryer.png" alt="Sky Cool Commercial Heavy Duty Air Dryer" style="max-height:210px; object-fit:contain;">
            </div>
            <div style="padding:1.25rem;">
              <h4 style="color:var(--primary-900); font-weight:700; margin-bottom:0.35rem;">Commercial Heavy-Duty Dryers</h4>
              <p style="font-size:0.875rem; color:var(--neutral-600);">High-flow refrigerated air dryers engineered for continuous industrial manufacturing lines.</p>
            </div>
          </div>

          <div style="background:var(--white); border-radius:var(--radius-md); overflow:hidden; border:1px solid var(--neutral-200); box-shadow:var(--shadow-sm);">
            <div style="height:240px; overflow:hidden;">
              <img src="assets/images/sky-cool-nameplate-verified.jpg" alt="Sky Cool Nameplate Verified Specification" style="width:100%; height:100%; object-fit:cover;">
            </div>
            <div style="padding:1.25rem;">
              <h4 style="color:var(--primary-900); font-weight:700; margin-bottom:0.35rem;">Verified Specification Nameplate</h4>
              <p style="font-size:0.875rem; color:var(--neutral-600);">Model ADC-R 20 rated at 20 CFM, 12 kg/cm² test pressure, 230V 1-Phase, and eco-friendly R134a.</p>
            </div>
          </div>

          <div style="background:var(--white); border-radius:var(--radius-md); overflow:hidden; border:1px solid var(--neutral-200); box-shadow:var(--shadow-sm);">
            <div style="height:240px; overflow:hidden;">
              <img src="assets/images/sky-cool-copper-fabrication.jpg" alt="Sky Cool Copper Coil & Internal Assembly" style="width:100%; height:100%; object-fit:cover;">
            </div>
            <div style="padding:1.25rem;">
              <h4 style="color:var(--primary-900); font-weight:700; margin-bottom:0.35rem;">Internal Copper Fabrication</h4>
              <p style="font-size:0.875rem; color:var(--neutral-600);">100% genuine copper tube heat exchanger fabrication and high-pressure nitrogen leak testing.</p>
            </div>
          </div>

          <div style="background:var(--white); border-radius:var(--radius-md); overflow:hidden; border:1px solid var(--neutral-200); box-shadow:var(--shadow-sm);">
            <div style="height:240px; overflow:hidden;">
              <img src="assets/images/sky-cool-factory-assembly.jpg" alt="Sky Cool Factory Assembly Workshop" style="width:100%; height:100%; object-fit:cover;">
            </div>
            <div style="padding:1.25rem;">
              <h4 style="color:var(--primary-900); font-weight:700; margin-bottom:0.35rem;">Ahmedabad Assembly Works</h4>
              <p style="font-size:0.875rem; color:var(--neutral-600);">Full-scale machine assembly, electrical wiring, and final run performance checks.</p>
            </div>
          </div>
        </div>
      </div>
    </section>
  </main>

  <!-- Footer -->
  <footer class="footer-industrial" role="contentinfo">
    <div class="container">
      <div class="footer-grid">
        <div class="footer-brand">
          <div class="brand-logo" style="margin-bottom: 1rem;">
            <img src="assets/images/sky-cool-logo.png" alt="Sky Cool System Logo Mark" width="46" height="46">
            <div class="brand-text">
              <span class="brand-name" style="color:var(--white);">SKY COOL</span>
              <span class="brand-tagline">Manufacturing All Cooling Solutions</span>
            </div>
          </div>
          <p>
            A premier industrial manufacturer specializing in precision Refrigerated Air Dryers and Industrial
            Water Chillers in Ahmedabad, Gujarat, India.
          </p>
        </div>

        <div>
          <div class="footer-title">Products</div>
          <ul class="footer-links">
            <li><a href="/refrigerated-air-dryer">Refrigerated Air Dryers (20–200 CFM)</a></li>
            <li><a href="/industrial-water-chiller">Industrial Water Chillers (1 & 2 Ton)</a></li>
            <li><a href="/industrial-water-cooler">Industrial Water Coolers (20–100L)</a></li>
            <li><a href="/sizing-calculator">Air Dryer Sizing Calculator</a></li>
            <li><a href="/download-brochure">Download Technical Catalog</a></li>
          </ul>
        </div>

        <div>
          <div class="footer-title">Company</div>
          <ul class="footer-links">
            <li><a href="/about">About Sky Cool System</a></li>
            <li><a href="/industries">Industries We Serve</a></li>
            <li><a href="/contact">Factory Location & Map</a></li>
            <li><a href="/contact">Request Engineering Quote</a></li>
          </ul>
        </div>

        <div>
          <div class="footer-title">Contact Works</div>
          <div class="footer-contact-item">
            <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
              <path d="M21 10c0 7-9 13-9 13s-9-6-9-13a9 9 0 0 1 18 0z"></path>
              <circle cx="12" cy="10" r="3"></circle>
            </svg>
            <span>89 Rashmi Growth Hub-2, OPP. Vishala 111, S.P. Ring Road, Odhav, Ahmedabad - 382418</span>
          </div>
          <div class="footer-contact-item">
            <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
              <path
                d="M22 16.92v3a2 2 0 0 1-2.18 2 19.79 19.79 0 0 1-8.63-3.07 19.5 19.5 0 0 1-6-6 19.79 19.79 0 0 1-3.07-8.67A2 2 0 0 1 4.11 2h3a2 2 0 0 1 2 1.72 12.84 12.84 0 0 0 .7 2.81 2 2 0 0 1-.45 2.11L8.09 9.91a16 16 0 0 0 6 6l1.27-1.27a2 2 0 0 1 2.11-.45 12.84 12.84 0 0 0 2.81.7A2 2 0 0 1 22 16.92z">
              </path>
            </svg>
            <a href="tel:+919033375597">+91 90333 75597</a>
          </div>
          <div class="footer-contact-item">
            <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
              <path d="M4 4h16c1.1 0 2 .9 2 2v12c0 1.1-.9 2-2 2H4c-1.1 0-2-.9-2-2V6c0-1.1.9-2 2-2z"></path>
              <polyline points="22,6 12,13 2,6"></polyline>
            </svg>
            <a href="mailto:skycoolsystem2015@gmail.com">skycoolsystem2015@gmail.com</a>
          </div>
        </div>
      </div>
    </div>

    <div class="footer-bottom">
      <div class="container">
        <div class="footer-bottom-wrapper">
          <div>
            © 2026 Sky Cool System. All Rights Reserved. Manufacturing Refrigerated Air Dryers & Water Chillers.
          </div>
          <div>
            Ahmedabad, Gujarat, India
          </div>
        </div>
      </div>
    </div>
  </footer>

  <!-- Quick Quote Modal -->
  <div class="modal-overlay" id="quoteModal" role="dialog" aria-modal="true" aria-labelledby="modalTitle">
    <div class="modal-container">
      <button class="modal-close" aria-label="Close quote modal" data-close-modal>
        <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor">
          <line x1="18" y1="6" x2="6" y2="18"></line>
          <line x1="6" y1="6" x2="18" y2="18"></line>
        </svg>
      </button>
      <h2 id="modalTitle" class="inquiry-form-title" style="font-size:1.5rem;">Request Instant Quotation</h2>
      <p class="inquiry-form-desc">Direct dispatch to Sky Cool System technical sales team.</p>

      <form data-inquiry-form id="modalQuoteForm">
        <input type="hidden" name="access_key" value="a964709c-1663-40da-a1ca-922f2cb8c727">
        <input type="hidden" name="subject" value="Air Dryer Quote Request - Sky Cool System">
        <input type="hidden" name="to_email" value="skycoolsystem2015@gmail.com">
        <input type="hidden" id="modalSelectedProduct" name="product" value="Refrigerated Air Dryer">

        <div class="form-row">
          <div class="form-group">
            <label for="mName">Your Name *</label>
            <input type="text" id="mName" name="name" class="form-control" required placeholder="Name">
          </div>
          <div class="form-group">
            <label for="mPhone">Phone Number *</label>
            <input type="tel" id="mPhone" name="phone" class="form-control" required placeholder="+91 XXXXX XXXXX">
          </div>
        </div>

        <div class="form-group-full">
          <label for="mEmail">Email Address *</label>
          <input type="email" id="mEmail" name="email" class="form-control" required placeholder="name@company.com">
        </div>

        <div class="form-group-full">
          <label for="mMessage">Air Dryer Capacity / Model Preferred</label>
          <textarea id="mMessage" name="message" class="form-control" rows="3"
            placeholder="E.g., SC-S100 (100 CFM), working pressure 7 bar, for CNC / Textile plant..."></textarea>
        </div>

        <button type="submit" class="btn btn-primary" style="width:100%;">
          Submit Request
        </button>
      </form>
    </div>
  </div>

  <!-- Floating Actions -->
  <div class="floating-actions">
    <a href="https://wa.me/919033375597?text=Hello%20Sky%20Cool%20System,%20I%20am%20interested%20in%20your%20Refrigerated%20Air%20Dryers."
      target="_blank" rel="noopener" class="floating-btn floating-whatsapp" title="WhatsApp Chat">
      <svg width="28" height="28" viewBox="0 0 24 24" fill="currentColor">
        <path
          d="M.057 24l1.687-6.163c-1.041-1.804-1.588-3.849-1.587-5.946.003-6.556 5.338-11.891 11.893-11.891 3.181.001 6.167 1.24 8.413 3.488 2.245 2.248 3.481 5.236 3.48 8.414-.003 6.557-5.338 11.892-11.893 11.892-1.99-.001-3.951-.5-5.688-1.448l-6.305 1.654zm6.597-3.807c1.676.995 3.276 1.591 5.392 1.592 5.448 0 9.886-4.434 9.889-9.885.002-5.462-4.415-9.89-9.881-9.892-5.452 0-9.887 4.434-9.889 9.884-.001 2.225.651 3.891 1.746 5.634l-.999 3.648 3.742-.981zm11.387-5.464c-.074-.124-.272-.198-.57-.347-.297-.149-1.758-.868-2.031-.967-.272-.099-.47-.149-.669.149-.198.297-.768.967-.941 1.165-.173.198-.347.223-.644.074-.297-.149-1.255-.462-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.297-.347.446-.521.151-.172.2-.296.3-.495.099-.198.05-.372-.025-.521-.075-.148-.669-1.611-.916-2.206-.242-.579-.487-.501-.669-.51l-.57-.01c-.198 0-.52.074-.792.372s-1.04 1.016-1.04 2.479 1.065 2.876 1.213 3.074c.149.198 2.095 3.2 5.076 4.487.709.306 1.263.489 1.694.626.712.226 1.36.194 1.872.118.571-.085 1.758-.719 2.006-1.413.248-.695.248-1.29.173-1.414z" />
      </svg>
    </a>
    <a href="tel:+919033375597" class="floating-btn floating-call" title="Call Now">
      <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
        <path
          d="M22 16.92v3a2 2 0 0 1-2.18 2 19.79 19.79 0 0 1-8.63-3.07 19.5 19.5 0 0 1-6-6 19.79 19.79 0 0 1-3.07-8.67A2 2 0 0 1 4.11 2h3a2 2 0 0 1 2 1.72 12.84 12.84 0 0 0 .7 2.81 2 2 0 0 1-.45 2.11L8.09 9.91a16 16 0 0 0 6 6l1.27-1.27a2 2 0 0 1 2.11-.45 12.84 12.84 0 0 0 2.81.7A2 2 0 0 1 22 16.92z">
        </path>
      </svg>
    </a>
  </div>

  <script src="assets/js/main.js"></script>
</body>

</html>